# Bendroji informacija ir saugos reikalavimai

##### Įvadas

Delfinariumo arenos mikroklimato palaikymui naudojami du rekuperatoriai – OŠP-1 ir OŠP-2. Jie užtikrina arenos vėdinimą bei, esant poreikiui, temperatūros reguliavimą (šildymą arba vėsinimą).

Kiekvienas rekuperatorius sukomplektuotas su dviem šildymo ir vėsinimo sekcijomis (DXH1, DXH2), kuriose sumontuoti freoniniai (tiesioginio garinimo) šilumokaičiai. Kiekvienai sekcijai priskirti po du šilumos siurbliai, t. y. vienam rekuperatoriui tenka keturi šilumos siurbliai. Vieno rekuperatoriaus šilumos siurblių bendra nominali šildymo galia – 201,6kW, o vėsinimo – 179,2 kW. Šilumos siurblių veikimą valdo rekuperatoriaus valdiklis (EL-PIAST) per AHU valdymo modulį. Esant mažam šildymo ar vėsinimo poreikiui, aktyvuojama tik viena šilumos mainų sekcija; esant didesniam poreikiui – įjungiamos abi sekcijos.
...

##### Sistemos paskirtis (tiekimo-ištraukimo įrenginiai su DX funkcija)

